<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="description" content="What's different about treating surface water — algae, pre-sedimentation, softening, and alternative disinfectants Class A operators must know.">
<title>Chapter 8 (Class A) — Water Treatment — Surface Water | LearnWater Adult Learning Center</title>
<link rel="icon" href="../favicon.svg" type="image/svg+xml">
<link rel="preload" href="../fonts/overpass-normal-600-800.woff2" as="font" type="font/woff2" crossorigin>
<link rel="preload" href="../fonts/public-sans-normal-400-700.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="../css/style.css">
<link rel="stylesheet" href="../css/adult.css">
<link rel="stylesheet" href="../css/lessons.css">
</head>
<body class="lesson-page" style="--theme:#0369a1; --theme-dark:#0c4a6e; --theme-tint:#e6f2fa;">
<a class="skip-link" href="#lesson">Skip to the lesson</a>

<nav class="site-nav" aria-label="Main">
  <div class="container nav-inner">
    <a href="../index.html" class="nav-brand"><span class="brand-mark" aria-hidden="true"></span>LearnWater<span class="brand-tag">Operator Study</span></a>
    <button class="nav-toggle" type="button" aria-label="Open menu"><span></span><span></span><span></span></button>
    <ul class="nav-links" id="navLinks">
      <li><a href="../index.html">Home</a></li>
      <li><a href="../kids.html">Kids Corner</a></li>
      <li><a href="../adult-learning-center.html" aria-current="page">Adult Learning</a></li>
      <li><a href="../regulations.html">Regulations</a></li>
      <li><a href="../updates.html">App Updates</a></li>
      <li><a href="../index.html#contact">Contact</a></li>
    </ul>
  </div>
</nav>
<div class="read-progress" aria-hidden="true"><i id="readBar"></i></div>

<header class="lesson-hero">
  <div class="motif" aria-hidden="true"><svg viewBox="0 0 200 200" xmlns="http://www.w3.org/2000/svg"><path d="M20 130 L60 80 L90 110 L120 60 L180 130 Z" fill="none" stroke="white" stroke-width="7" stroke-linejoin="round"/>
<path d="M15 150 Q50 135 85 150 T155 150 T185 150" fill="none" stroke="white" stroke-width="6"/>
<path d="M15 168 Q50 155 85 168 T155 168 T185 168" fill="none" stroke="white" stroke-width="5" opacity=".7"/></svg></div>
  <div class="container lesson-hero-inner">
    <nav class="crumbs reveal reveal-1" aria-label="Breadcrumb"><a href="../adult-learning-center.html">Adult Learning Center</a><span aria-hidden="true">/</span><a href="../adult-learning-center.html#lessons" id="crumbClass">Lessons</a></nav>
    <div class="chapter-kicker">Chapter 8 (Class A) &middot; Mississippi Waterworks Operators Manual</div>
    <h1 class="reveal reveal-2"><span class="hero-icon" aria-hidden="true">🏞️</span><span>Water Treatment — Surface Water</span></h1>
    <p class="dek reveal reveal-3">What's different about treating surface water — algae, pre-sedimentation, softening, and alternative disinfectants Class A operators must know.</p>
    <nav class="hero-meta reveal reveal-4" id="heroMeta" aria-label="Jump to a part of this chapter"></nav>
    <div class="hero-cta reveal reveal-5">
      <a class="btn btn-white" href="#s1">Start reading</a>
      <a class="btn btn-light-outline" href="../adult-learning-center.html#quiz:ch8a">Quiz this chapter</a>
    </div>
  </div>
  <div class="hero-waves" aria-hidden="true">
    <svg class="w1" viewBox="0 0 2880 90" preserveAspectRatio="none"><path d="M0 45 C240 85 480 5 720 45 C960 85 1200 5 1440 45 C1680 85 1920 5 2160 45 C2400 85 2640 5 2880 45 L2880 90 L0 90 Z" fill="#8fe3ee"/></svg>
    <svg class="w2" viewBox="0 0 2880 90" preserveAspectRatio="none"><path d="M0 55 C240 25 480 85 720 55 C960 25 1200 85 1440 55 C1680 25 1920 85 2160 55 C2400 25 2640 85 2880 55 L2880 90 L0 90 Z" fill="#27c1d4"/></svg>
    <svg class="w3" viewBox="0 0 2880 90" preserveAspectRatio="none"><path d="M0 64 C240 82 480 46 720 64 C960 82 1200 46 1440 64 C1680 82 1920 46 2160 64 C2400 82 2640 46 2880 64 L2880 90 L0 90 Z" fill="#f3f7fa"/></svg>
  </div>
</header>

<div class="container lesson-layout">
  <aside class="lesson-toc" aria-label="On this page">
    <span class="toc-title">On this page</span>
    <ol id="toc"></ol>
    <button class="toc-done" type="button" data-complete aria-pressed="false">Mark complete</button>
  </aside>

  <main class="lesson-main" id="lesson">
    <div class="greg-take">
      <span class="greg-avatar" data-greg-avatar></span>
      <div><h2>Greg's take on this chapter</h2><p>Surface water brings challenges ground water mostly doesn't — algae, sudden quality swings, and disinfection byproducts. Focus on the softening methods (lime-soda ash vs. ion exchange) and know why THMs form and how plants avoid them — that's classic Class A exam territory.</p></div>
    </div>

    <section class="lesson-section" id="s1" aria-labelledby="s1h">
      <h2 id="s1h"><span class="num">1</span> Surface water challenges</h2>
<p>Only about 10% of Mississippians get their water from surface sources (nationally it's 75%), but surface water is far more exposed to short-term weather and pollution than ground water. Algae, pathogenic bacteria, and other microscopic organisms are natural in surface sources and can foul pipelines, clog filters, cause corrosion, and create taste and odor problems. <strong>Screening</strong> (bar screens and wire mesh) removes large debris before it reaches plant equipment, and <strong>pre-sedimentation</strong> buffers sudden swings in raw-water quality — useful for river and stream sources.</p>
    </section>
    <section class="lesson-section" id="s2" aria-labelledby="s2h">
      <h2 id="s2h"><span class="num">2</span> Coagulant aids and operational control</h2>
<p>A <strong>coagulant aid</strong> — activated silica, a weighting agent like bentonite clay, or a polyelectrolyte — builds stronger floc, overcomes temperature swings, or reduces the coagulant (and sludge) needed. Because surface water quality shifts with rain, runoff, and season, Class A plants constantly monitor turbidity, chlorine, temperature, pH, alkalinity, and color, using tools like the <strong>jar test</strong> and streaming current detectors to keep dosing on target. <strong>Short circuiting</strong> — water bypassing the normal route through a basin faster than the design detention time — is the main enemy of good sedimentation, usually caused by poor inlet baffling.</p>
    </section>
    <section class="lesson-section" id="s3" aria-labelledby="s3h">
      <h2 id="s3h"><span class="num">3</span> Softening surface water</h2>
<p>Two methods dominate: <strong>lime-soda ash softening</strong> and <strong>ion-exchange softening</strong>. Lime-soda ash precipitates calcium carbonate (pH 9.4) and, with excess lime raising pH to 10.6, magnesium hydroxide; it's the practical choice for surface water since ion exchange isn't adaptable to it. Properly softened water usually sits around pH 11 and needs <strong>recarbonation</strong> (adding CO₂) afterward, ideally down to about pH 8.6, to stop calcium carbonate from depositing in the filters and distribution system. This method leaves <strong>50-80 mg/l residual hardness</strong> — which actually helps protect against corrosion.</p>
    </section>
    <section class="lesson-section" id="s4" aria-labelledby="s4h">
      <h2 id="s4h"><span class="num">4</span> Disinfection byproducts and alternative disinfectants</h2>
<p>Natural organic matter in surface water reacts with free chlorine residual to form <strong>trihalomethanes (THMs)</strong> — cancer-causing compounds, most commonly chloroform. Moving the chlorine injection point downstream, after coagulation/flocculation/sedimentation have removed the organic precursors, is one way to cut THM formation. Alternatives being used more:</p><ul><li><strong>Chloramines</strong> — less likely to form THMs, but roughly 200 times less effective at disinfection than free chlorine at typical surface-water pH, so dosage and contact time must be tightly controlled.</li><li><strong>Chlorine dioxide</strong> — a strong oxidizer that doesn't form THMs, but does form chlorite/chlorate; EPA caps the combined residual of chlorine dioxide, chlorite, and chlorate at <strong>1.0 mg/l</strong>. It's unstable and must be generated on-site.</li><li><strong>Ozone</strong> — a powerful disinfectant that leaves no residual and doesn't form THMs, but is expensive to generate on-site.</li><li><strong>Activated carbon</strong> (powdered or granular) — adsorbs organic THM precursors and tastes/odors rather than killing microbes directly.</li></ul>
    </section>
    <aside class="rule-note" aria-label="Current rule check: Disinfection byproducts">
      <span class="rn-icon" aria-hidden="true">i</span>
      <div><strong>Current rule check · Disinfection byproducts</strong><p>Under EPA's Stage 1 and Stage 2 Disinfectants and Disinfection Byproducts Rules, the MCLs are <strong>0.080 mg/L</strong> for total trihalomethanes (TTHM) and <strong>0.060 mg/L</strong> for the five haloacetic acids (HAA5), measured as locational running annual averages. Chlorine dioxide has an MRDL of <strong>0.8 mg/L</strong>, and its byproduct chlorite has an MCL of <strong>1.0 mg/L</strong>. The manual's combined 1.0 mg/l cap is older guidance.</p></div>
    </aside>

    <section class="lesson-section" id="s5" aria-labelledby="s5h">
      <h2 id="s5h"><span class="num">5</span> The Surface Water Treatment Rules in practice</h2>
<p>Every system using surface water, or ground water under the direct influence of surface water (GWUDI), must filter and disinfect to achieve at least <strong>3-log (99.9%) removal or inactivation of Giardia</strong> and <strong>4-log (99.99%) of viruses</strong>. Later rules added <em>Cryptosporidium</em>: at least 2-log removal, and more for sources that monitoring shows are at higher risk (LT2ESWTR).</p>
<p>A well-run conventional plant earns much of that credit through filtration, and disinfection supplies the rest. Turbidity limits prove the filters are doing their part:</p>
<ul><li><strong>Combined filter effluent:</strong> 0.3 NTU or less in at least 95% of monthly readings, and never above 1 NTU.</li><li><strong>Individual filters:</strong> turbidity monitored continuously and recorded every 15 minutes.</li><li><strong>Disinfectant residual:</strong> at least 0.2 mg/L entering the distribution system (it can't stay below that for more than 4 hours), and a detectable residual throughout the system.</li></ul>
    </section>
    <section class="lesson-section" id="s6" aria-labelledby="s6h">
      <h2 id="s6h"><span class="num">6</span> CT: getting credit for disinfection</h2>
<p><strong>CT = C × T</strong>: the disinfectant residual in mg/L times the contact time in minutes. The time used is <strong>T₁₀</strong>, the time it takes the first 10% of the water to pass through the basin, because water never flows perfectly evenly. Estimate it from the theoretical detention time and a <strong>baffling factor</strong>:</p>
<table><tr><th>Basin</th><th>Baffling factor</th></tr>
<tr><td>Unbaffled (mixed flow)</td><td>0.1</td></tr><tr><td>Poor</td><td>0.3</td></tr><tr><td>Average</td><td>0.5</td></tr><tr><td>Superior</td><td>0.7</td></tr><tr><td>Perfect (pipe flow)</td><td>1.0</td></tr></table>
<p><strong>Example.</strong> A 200,000-gallon clearwell at 1,400 gpm has a theoretical detention time of about 143 minutes. With poor baffling (0.3), T₁₀ = 43 minutes. At 1.0 mg/L free chlorine, CT = 1.0 × 43 = <strong>43 mg·min/L</strong>. Compare that with EPA's CT tables for your water's temperature and pH. Cold water and high pH need much more CT, which is why winter is the hardest time to meet it.</p>
    </section>
    <section class="lesson-section" id="s7" aria-labelledby="s7h">
      <h2 id="s7h"><span class="num">7</span> Taste, odor, and algae</h2>
<p>Earthy and musty tastes usually come from <strong>geosmin</strong> and <strong>MIB</strong>, made by blue-green algae (cyanobacteria) and certain soil bacteria. People notice them at just a few parts per trillion, so they cause complaints long before they pose any health risk. Common tools:</p>
<ul><li><strong>Powdered activated carbon</strong>, dosed from jar tests, adsorbs the compounds.</li><li><strong>Oxidants</strong> such as permanganate or ozone destroy some odors.</li><li><strong>Reservoir management</strong>, such as algaecides (only with state approval), aeration, and nutrient control, keeps blooms from forming.</li></ul>
<p>Some cyanobacteria also make toxins, such as <strong>microcystins</strong>. EPA's health advisories for microcystins are 0.3 µg/L for bottle-fed infants and preschool children and 1.6 µg/L for older children and adults. During a bloom, avoid heavy pre-oxidation that breaks algae cells open and releases toxin; remove the intact cells by coagulation and filtration instead.</p>
    </section>
    <aside class="exam-watch" aria-label="Exam watch: THMs">
      <span class="ew-icon" aria-hidden="true">!</span>
      <div><strong>Exam watch · THMs</strong><p>THMs form faster with <strong>more chlorine, more natural organic matter, higher temperature, higher pH, and longer contact time</strong>. Removing organics before chlorinating, by moving the chlorine point after sedimentation or using enhanced coagulation, is the classic fix. Chloramines form far fewer THMs but are much weaker disinfectants.</p></div>
    </aside>

    <section class="key-numbers" id="numbers" aria-labelledby="numbersh">
      <h2 id="numbersh">📌 Numbers Greg wants you to memorize</h2>
    <ul>
      <li>Only about <strong>10%</strong> of Mississippi's population is on surface water (vs. 75% nationally).</li>
      <li>Lime-soda softening: calcium carbonate precipitates at pH <strong>9.4</strong>; magnesium hydroxide needs pH <strong>10.6</strong>.</li>
      <li>Softened water is recarbonated back down to about pH <strong>8.6</strong>.</li>
      <li>Residual hardness after lime-soda softening: <strong>50-80 mg/l</strong> — intentional, for corrosion protection.</li>
      <li>Chlorine dioxide + chlorite + chlorate combined residual capped at <strong>1.0 mg/l</strong>.</li>
      <li>Surface Water Treatment Rules: <strong>3-log Giardia</strong>, <strong>4-log viruses</strong>, at least <strong>2-log Cryptosporidium</strong>.</li>
      <li>Combined filter effluent <strong>≤ 0.3 NTU</strong> in 95% of readings, never over <strong>1 NTU</strong>.</li>
      <li>Residual entering the distribution system <strong>≥ 0.2 mg/L</strong> (no more than 4 hours below).</li>
      <li>CT = <strong>C × T₁₀</strong>; baffling factors run from <strong>0.1</strong> (unbaffled) to <strong>1.0</strong> (pipe flow).</li>
    </ul>
    </section>

    <section class="lesson-block" id="terms" aria-labelledby="termsh">
      <div class="block-head"><span class="overline">Key terms</span><h2 id="termsh">Words to know for Chapter 8 (Class A)</h2><p>Plain-language definitions from the LearnWater glossary.</p></div>
      <div class="kt" id="keyTerms"></div>
      <p class="block-foot"><a href="../adult-learning-center.html#glossary:ch8a">Open the full glossary →</a></p>
    </section>

    <section class="lesson-block" id="check" aria-labelledby="checkh">
      <div class="block-head"><span class="overline">Check yourself</span><h2 id="checkh">Quick check: 5 questions</h2><p>Random questions from this chapter's bank. Your answers count toward your progress in the Learning Center.</p></div>
      <div id="checkQuiz"></div>
    </section>

    <section class="lesson-block" id="cards" aria-labelledby="cardsh">
      <div class="block-head"><span class="overline">Flash cards</span><h2 id="cardsh">Tap a card to flip it</h2></div>
      <div class="lc-grid" id="lessonCards"></div>
      <p class="block-foot"><a href="../adult-learning-center.html#cards:ch8a">Study these in the flash card trainer →</a></p>
    </section>

    <section class="lesson-block" id="ask" aria-labelledby="askh">
      <div class="block-head"><span class="overline">Ask Greg</span><h2 id="askh">Questions about Chapter 8 (Class A)?</h2><p>Greg answers from the operators manual and works formulas right in your browser. Ask him to search EPA, NRWA, or MsRWA and only your search words go to that site.</p></div>
      <div class="lesson-chat" id="lessonChat"></div>
    </section>

    <section class="lesson-block" id="videos" aria-labelledby="vidh" hidden>
      <div class="block-head"><span class="overline">Watch</span><h2 id="vidh">Videos for this chapter</h2></div>
      <div class="video-grid" id="lessonVideos"></div>
    </section>

    <div class="complete-bar">
      <div><strong id="completeText">Finished this chapter?</strong><span id="completeSub">Mark it complete to update your progress.</span></div>
      <button class="btn btn-primary" type="button" data-complete aria-pressed="false">Mark chapter complete</button>
    </div>

    <nav class="chapter-pager" id="pager" aria-label="Previous and next chapter"></nav>
  </main>
</div>

<footer class="site-footer">
  <div class="container footer-grid">
    <div class="footer-brand">
      <a href="../index.html" class="nav-brand"><span class="brand-mark" aria-hidden="true"></span>LearnWater</a>
      <p>Free water education for Mississippi: a science lab for kids, and a license study center for the operators who keep drinking water safe.</p>
      <a class="footer-mail" href="mailto:learnwatertoday@gmail.com">✉️ learnwatertoday@gmail.com</a>
    </div>
    <nav class="footer-col" aria-label="Site sections">
      <h4>Explore</h4>
      <a href="../kids.html">Kids Corner</a>
      <a href="../adult-learning-center.html">Adult Learning Center</a>
      <a href="../regulations.html">Water Regulations</a>
      <a href="../ms-aquifers.html">Mississippi's Aquifers</a>
      <a href="../hydraulic-modeling.html">Hydraulic Modeling</a>
      <a href="../updates.html">WaterOps App Updates</a>
    </nav>
    <div class="footer-col">
      <h4>Good to know</h4>
      <p>Lessons follow the Mississippi Waterworks Operators Manual (MSDH), with notes wherever federal rules have changed. Rules change, so confirm current requirements with MSDH, MDEQ, and EPA.</p>
      <p>No accounts, no ads, and no tracking scripts. Your progress is saved only in your browser.</p>
    </div>
  </div>
  <div class="container footer-bottom">
    <p>This is a free resource for everyone. Everyone deserves the opportunity to learn. <span class="footer-sign">— Adam Taylor</span></p>
    <p class="footer-note">A study guide, not legal advice.</p>
  </div>
</footer>

<script>
  var LESSON_ID = "ch8a";
  var LESSON_PROMPTS = ["Why do surface water plants worry about THMs?", "What's the difference between lime-soda ash and ion-exchange softening?", "How does chlorine dioxide compare to chlorine?"];
</script>
<script src="../js/site.js"></script>
<script src="../js/greg-engine.js"></script>
<script src="../js/glossary-adult.js"></script>
<script src="../js/greg-adult-kb.js"></script>
<script src="../js/greg-adult-brain.js"></script>
<script src="../js/greg-adult-ui.js"></script>
<script src="../js/video-library.js"></script>
<script src="../js/adult-curriculum.js"></script>
<script src="../js/lesson-common.js"></script>
</body>
</html>
