<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="description" content="Chlorination and fluoridation — the two treatment processes every Class D operator must master, since they're the only treatment most Class D systems apply.">
<title>Chapter 8 (Class D) — Water Treatment — Class D | LearnWater Adult Learning Center</title>
<link rel="icon" href="../favicon.svg" type="image/svg+xml">
<link rel="preload" href="../fonts/overpass-normal-600-800.woff2" as="font" type="font/woff2" crossorigin>
<link rel="preload" href="../fonts/public-sans-normal-400-700.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="../css/style.css">
<link rel="stylesheet" href="../css/adult.css">
<link rel="stylesheet" href="../css/lessons.css">
</head>
<body class="lesson-page" style="--theme:#2563eb; --theme-dark:#1e3a8a; --theme-tint:#e9f0fd;">
<a class="skip-link" href="#lesson">Skip to the lesson</a>

<nav class="site-nav" aria-label="Main">
  <div class="container nav-inner">
    <a href="../index.html" class="nav-brand"><span class="brand-mark" aria-hidden="true"></span>LearnWater<span class="brand-tag">Operator Study</span></a>
    <button class="nav-toggle" type="button" aria-label="Open menu"><span></span><span></span><span></span></button>
    <ul class="nav-links" id="navLinks">
      <li><a href="../index.html">Home</a></li>
      <li><a href="../kids.html">Kids Corner</a></li>
      <li><a href="../adult-learning-center.html" aria-current="page">Adult Learning</a></li>
      <li><a href="../regulations.html">Regulations</a></li>
      <li><a href="../updates.html">App Updates</a></li>
      <li><a href="../index.html#contact">Contact</a></li>
    </ul>
  </div>
</nav>
<div class="read-progress" aria-hidden="true"><i id="readBar"></i></div>

<header class="lesson-hero">
  <div class="motif" aria-hidden="true"><svg viewBox="0 0 200 200" xmlns="http://www.w3.org/2000/svg"><path d="M100 25 C130 75 155 105 155 135 A55 55 0 0 1 45 135 C45 105 70 75 100 25 Z" fill="none" stroke="white" stroke-width="7"/>
<circle cx="128" cy="120" r="10" fill="white"/></svg></div>
  <div class="container lesson-hero-inner">
    <nav class="crumbs" aria-label="Breadcrumb"><a href="../adult-learning-center.html">Adult Learning Center</a><span aria-hidden="true">/</span><a href="../adult-learning-center.html#lessons" id="crumbClass">Lessons</a></nav>
    <div class="chapter-kicker">Chapter 8 (Class D) &middot; Mississippi Waterworks Operators Manual</div>
    <h1><span class="hero-icon" aria-hidden="true">🧴</span><span>Water Treatment — Class D</span></h1>
    <p class="dek">Chlorination and fluoridation — the two treatment processes every Class D operator must master, since they're the only treatment most Class D systems apply.</p>
    <nav class="hero-meta" id="heroMeta" aria-label="Jump to a part of this chapter"></nav>
    <div class="hero-cta">
      <a class="btn btn-white" href="#s1">Start reading</a>
      <a class="btn btn-light-outline" href="../adult-learning-center.html#quiz:ch8d">Quiz this chapter</a>
    </div>
  </div>
  <div class="hero-waves" aria-hidden="true">
    <svg class="w1" viewBox="0 0 2880 90" preserveAspectRatio="none"><path d="M0 45 C240 85 480 5 720 45 C960 85 1200 5 1440 45 C1680 85 1920 5 2160 45 C2400 85 2640 5 2880 45 L2880 90 L0 90 Z" fill="#8fe3ee"/></svg>
    <svg class="w2" viewBox="0 0 2880 90" preserveAspectRatio="none"><path d="M0 55 C240 25 480 85 720 55 C960 25 1200 85 1440 55 C1680 25 1920 85 2160 55 C2400 25 2640 85 2880 55 L2880 90 L0 90 Z" fill="#27c1d4"/></svg>
    <svg class="w3" viewBox="0 0 2880 90" preserveAspectRatio="none"><path d="M0 64 C240 82 480 46 720 64 C960 82 1200 46 1440 64 C1680 82 1920 46 2160 64 C2400 82 2640 46 2880 64 L2880 90 L0 90 Z" fill="#f3f7fa"/></svg>
  </div>
</header>

<div class="container lesson-layout">
  <aside class="lesson-toc" aria-label="On this page">
    <span class="toc-title">On this page</span>
    <ol id="toc"></ol>
    <button class="toc-done" type="button" data-complete aria-pressed="false">Mark complete</button>
  </aside>

  <main class="lesson-main" id="lesson">
    <div class="greg-take">
      <span class="greg-avatar" data-greg-avatar></span>
      <div><h2>Greg's take on this chapter</h2><p>This is THE Class D treatment chapter — every operator, no matter the class, needs it cold. Get the chlorine curve straight (demand → combined residual → breakpoint → free residual) and memorize the ideal fluoride range. Both come up constantly.</p></div>
    </div>

    <section class="lesson-section" id="s1" aria-labelledby="s1h">
      <h2 id="s1h"><span class="num">1</span> Disinfection and the chlorine curve</h2>
<p>Nearly every water system disinfects with chlorine because it works across a wide range of conditions and — unlike UV, ozone, bromine, or iodine — leaves a <strong>residual</strong> that keeps protecting the water after it leaves the plant. When chlorine is added, it reacts in stages, illustrated by the classic chlorination curve:</p><ol><li><strong>Chlorine demand</strong> — chlorine first reacts with impurities (organic matter, nitrates, iron, manganese, hydrogen sulfide). This demand must be satisfied before any residual forms. Example: 1 mg/l of hydrogen sulfide consumes 2.1 mg/l of chlorine.</li><li><strong>Combined residual</strong> — once demand is met, remaining chlorine reacts with ammonia to form chloramines, which disinfect weakly and smell strongly of bleach.</li><li><strong>Breakpoint</strong> — adding still more chlorine destroys the chloramines, driving the combined residual down to its lowest point.</li><li><strong>Free residual</strong> — chlorine added past the breakpoint stays as free residual — the strongest, most reliable form of disinfection.</li></ol><p>Maintain a free residual throughout the distribution system: it confirms the demand has been met, keeps odor-causing chloramines low, and free residual disinfects better than combined residual. Contact time of <strong>15 to 30 minutes</strong> is recommended, and disinfection is more effective at lower pH (hypochlorous acid, the stronger form, dominates at low pH) and higher temperature.</p>
    </section>
    <section class="lesson-section" id="s2" aria-labelledby="s2h">
      <h2 id="s2h"><span class="num">2</span> Feeding chlorine</h2>
<p><strong>Gaseous chlorine</strong> is nearly 100% available chlorine and highly corrosive — cylinders are stored away from pumps and electrical equipment, with vents near the floor since chlorine gas is heavier than air. <strong>High-test calcium hypochlorite (HTH)</strong> is a white or yellow-white granular solid, about <strong>70% available chlorine</strong>. <strong>Liquid (sodium) hypochlorite</strong> is fed with hypochlorinators — usually positive-displacement pumps that can work against system pressures up to 100 psi.</p><p>Feed-rate shorthand: <strong>ppm × gpm × 0.012 = pounds of chlorine per 24 hours.</strong> Example: a 500 gpm well needing a 2 ppm dose → 2 × 500 × 0.012 = 12 lbs/24 hrs.</p>
    </section>
    <section class="lesson-section" id="s3" aria-labelledby="s3h">
      <h2 id="s3h"><span class="num">3</span> Fluoridation</h2>
<p>Fluoride reduces tooth decay — studies show a 50-65% drop in cavities among children who drink water with about 1 mg/l fluoride ion from infancy. The <strong>ideal concentration is 0.8 to 1.2 mg/l</strong>. Three chemicals are used to add it:</p><ul><li><strong>Sodium fluoride (NaF)</strong> — white, odorless salt, 90-98% pure, fed as a saturated (~4%) solution or dry powder.</li><li><strong>Hydrofluosilicic acid (H₂SiF₆)</strong> — corrosive 22-30% liquid, fed undiluted or heavily diluted (20+ parts water to 1 part acid) since diluting it lightly causes precipitation.</li><li><strong>Sodium silicofluoride (Na₂SiF₆)</strong> — white crystalline powder, usually fed dry in larger plants.</li></ul><p>All three are corrosive once mixed with water — use corrosion-resistant materials throughout, wear proper PPE, and never breathe the dust or vapors.</p>
    </section>
    <aside class="rule-note" aria-label="Current rule check: Fluoride">
      <span class="rn-icon" aria-hidden="true">i</span>
      <div><strong>Current rule check · Fluoride</strong><p>The manual's 0.8–1.2 mg/l range reflects older guidance. Since 2015 the U.S. Public Health Service has recommended <strong>0.7 mg/L</strong> for community water fluoridation. EPA's enforceable MCL is <strong>4.0 mg/L</strong> and its secondary standard is <strong>2.0 mg/L</strong>. EPA began an expedited review of fluoride science in 2025, and policy is changing in several places, so follow MSDH's current direction.</p></div>
    </aside>

    <section class="lesson-section" id="s4" aria-labelledby="s4h">
      <h2 id="s4h"><span class="num">4</span> Chlorine math for a well system</h2>
<p>Everything starts with <strong>dose = demand + residual</strong>. If your well water uses up 1.3 mg/L of chlorine and you want 0.7 mg/L of free residual leaving the well site, the dose is 2.0 mg/L.</p>
<p><strong>Pounds per day.</strong> A well produces 0.5 MGD. At a 2.0 mg/L dose: 2.0 × 0.5 × 8.34 = <strong>8.3 lb/day</strong> of chlorine. As 65% HTH, that's 8.3 ÷ 0.65 = <strong>12.8 lb/day</strong>.</p>
<p><strong>Bleach.</strong> 12.5% sodium hypochlorite holds about 1 pound of available chlorine per gallon, so the same 8.3 lb/day takes roughly 8 gallons of bleach a day. Buy only what you'll use in a few weeks, because bleach loses strength with time, heat, and sunlight.</p>
<p><strong>Reading residuals.</strong> The DPD free test shows free chlorine; the total test shows free plus combined. <strong>Combined = total − free.</strong> If total is 1.2 mg/L and free is 0.9 mg/L, then 0.3 mg/L is combined. A large combined share in a system that should run on free chlorine means you haven't reached the breakpoint.</p>
    </section>
    <section class="lesson-section" id="s5" aria-labelledby="s5h">
      <h2 id="s5h"><span class="num">5</span> Running a hypochlorinator</h2>
<ul><li><strong>Mix solution carefully.</strong> Dilute bleach with soft or treated water; hard water forms calcium scale that clogs lines and check valves. Mix in a clean, covered, labeled tank.</li><li><strong>Check the feed every day.</strong> Compare the drop in the solution tank with the gallons pumped. A sudden change means a pump, valve, or line problem.</li><li><strong>Keep the pump primed.</strong> Gas bubbles or a leaky suction fitting can air-lock the pump head, so the motor runs but nothing feeds. Most pumps have a bleed or priming valve.</li><li><strong>Clean the injection point.</strong> Scale builds up at the injector and its check valve. Clean them on a schedule, following the manufacturer's directions.</li><li><strong>Tie the feed to the well pump,</strong> so chlorine feeds only when water flows, and set an alarm for when the feed fails.</li><li><strong>Store chemicals safely.</strong> Keep hypochlorite cool, dark, and away from acids; bleach mixed with acid releases chlorine gas. Keep HTH dry and away from oil, grease, and other organic material, which can start a fire.</li></ul>
    </section>
    <section class="lesson-section" id="s6" aria-labelledby="s6h">
      <h2 id="s6h"><span class="num">6</span> Fluoride and phosphate feed in practice</h2>
<p>A sodium fluoride <strong>saturator</strong> makes a solution with a steady strength of about <strong>18,000 mg/L fluoride</strong>, which keeps the feed math simple:</p>
<p><strong>Gallons of saturator solution = (dose mg/L × gallons treated) ÷ 18,000</strong></p>
<p>To add 0.7 mg/L to 500,000 gallons: 0.7 × 500,000 ÷ 18,000 = <strong>19.4 gallons</strong>. Subtract natural fluoride from the target first: if the raw water already has 0.2 mg/L and the target is 0.7 mg/L, feed only 0.5 mg/L.</p>
<p>Test fluoride daily and compare the result with the amount fed. An <strong>overfeed</strong> is serious: stop the feed, find the cause, notify MSDH, and follow its instructions about flushing and customer notice. A fluoride feeder should never be able to run while the well pump is off.</p>
<p><strong>Polyphosphate</strong> sequesters (ties up) iron and manganese so they don't stain. It works at low levels, generally below about 1 mg/L of iron and manganese combined, and it must be fed before chlorine oxidizes the metals. <strong>Orthophosphate</strong> forms a film on pipe walls that reduces lead and copper corrosion. Feed either one at a steady dose and check the phosphate residual in the system.</p>
    </section>
    <aside class="exam-watch" aria-label="Exam watch: The chlorine curve">
      <span class="ew-icon" aria-hidden="true">!</span>
      <div><strong>Exam watch · The chlorine curve</strong><p>Know the order: chlorine <strong>demand</strong> first, then <strong>combined residual</strong> (chloramines) rising, then the <strong>breakpoint</strong> dip, then <strong>free residual</strong> rising again. Chlorine works better at lower pH because hypochlorous acid (HOCl) dominates there. HTH is about 65–70% available chlorine; chlorine gas is nearly 100%.</p></div>
    </aside>

    <section class="key-numbers" id="numbers" aria-labelledby="numbersh">
      <h2 id="numbersh">📌 Numbers Greg wants you to memorize</h2>
    <ul>
      <li>Free chlorine residual: at least <strong>0.2 mg/l</strong> through the distribution system; MRDL of <strong>4.0 mg/l</strong> annual average.</li>
      <li>Recommended chlorine <strong>contact time: 15-30 minutes</strong>.</li>
      <li>HTH is about <strong>70% available chlorine</strong>; gaseous chlorine is nearly <strong>100%</strong>.</li>
      <li>Feed-rate shorthand: <strong>ppm × gpm × 0.012 = lbs of chlorine per 24 hours</strong>.</li>
      <li>Ideal fluoride concentration: <strong>0.8-1.2 mg/l</strong>.</li>
      <li><strong>Combined chlorine = total − free</strong>; dose = demand + residual.</li>
      <li>12.5% bleach ≈ <strong>1 lb</strong> of available chlorine per gallon.</li>
      <li>Saturator solution ≈ <strong>18,000 mg/L</strong> fluoride; gallons = dose × gallons treated ÷ 18,000.</li>
    </ul>
    </section>

    <section class="lesson-block" id="terms" aria-labelledby="termsh">
      <div class="block-head"><span class="overline">Key terms</span><h2 id="termsh">Words to know for Chapter 8 (Class D)</h2><p>Plain-language definitions from the LearnWater glossary.</p></div>
      <div class="kt" id="keyTerms"></div>
      <p class="block-foot"><a href="../adult-learning-center.html#glossary:ch8d">Open the full glossary →</a></p>
    </section>

    <section class="lesson-block" id="check" aria-labelledby="checkh">
      <div class="block-head"><span class="overline">Check yourself</span><h2 id="checkh">Quick check: 5 questions</h2><p>Random questions from this chapter's bank. Your answers count toward your progress in the Learning Center.</p></div>
      <div id="checkQuiz"></div>
    </section>

    <section class="lesson-block" id="cards" aria-labelledby="cardsh">
      <div class="block-head"><span class="overline">Flash cards</span><h2 id="cardsh">Tap a card to flip it</h2></div>
      <div class="lc-grid" id="lessonCards"></div>
      <p class="block-foot"><a href="../adult-learning-center.html#cards:ch8d">Study these in the flash card trainer →</a></p>
    </section>

    <section class="lesson-block" id="ask" aria-labelledby="askh">
      <div class="block-head"><span class="overline">Ask Greg</span><h2 id="askh">Questions about Chapter 8 (Class D)?</h2><p>Greg answers from the operators manual and works formulas right in your browser. Ask him to search EPA, NRWA, or MsRWA and only your search words go to that site.</p></div>
      <div class="lesson-chat" id="lessonChat"></div>
    </section>

    <section class="lesson-block" id="videos" aria-labelledby="vidh" hidden>
      <div class="block-head"><span class="overline">Watch</span><h2 id="vidh">Videos for this chapter</h2></div>
      <div class="video-grid" id="lessonVideos"></div>
    </section>

    <div class="complete-bar">
      <div><strong id="completeText">Finished this chapter?</strong><span id="completeSub">Mark it complete to update your progress.</span></div>
      <button class="btn btn-primary" type="button" data-complete aria-pressed="false">Mark chapter complete</button>
    </div>

    <nav class="chapter-pager" id="pager" aria-label="Previous and next chapter"></nav>
  </main>
</div>

<footer class="site-footer">
  <div class="container">
    <p>💧 <strong>LearnWater</strong> — Discover the World of Water · <a href="mailto:learnwatertoday@gmail.com">learnwatertoday@gmail.com</a></p>
    <p>Lessons follow the Mississippi Waterworks Operators Manual (MSDH). Rules change, so confirm current requirements with MSDH.</p>
    <p>This is a free resource for everyone. Everyone deserves the opportunity to learn. <span class="footer-sign">— Adam Taylor</span></p>
  </div>
</footer>

<script>
  var LESSON_ID = "ch8d";
  var LESSON_PROMPTS = ["What is breakpoint chlorination?", "Why do we maintain a free chlorine residual?", "What's the ideal fluoride level?"];
</script>
<script src="../js/site.js"></script>
<script src="../js/greg-engine.js"></script>
<script src="../js/glossary-adult.js"></script>
<script src="../js/greg-adult-kb.js"></script>
<script src="../js/greg-adult-brain.js"></script>
<script src="../js/greg-adult-ui.js"></script>
<script src="../js/video-library.js"></script>
<script src="../js/adult-curriculum.js"></script>
<script src="../js/lesson-common.js"></script>
</body>
</html>
